# Capacity EPEC — equilibrium structure and solution method

> **Archival warning added 2026-09-10.** This is a chronological work log, not
> a current certificate. Its early 215 MW ridge used the pre-fix demand
> adjustment at unloaded nodes; its later 188 MW threshold still used positive
> rho; and the stored 5x5 "certified" smoke point had audited epsilon 106.46
> EUR/day against a 100 EUR/day target. The cleaned reference case now fixes
> `DemandAdjustment = 0` with rho zero, uses complementarity epsilon `1e-6`, and
> has not yet been audited to equilibrium. Claims below about a continuum or a
> determinate split must therefore be re-established rather than inherited.

**Written 2026-09-09, 14:37 local.**
Model: `capacity_epec`, data `model/input/market_data_smoothed.json`
(sha256 `6f8df09c…86bd`), energy-only, lower level relaxed-KKT, ε = 1e-4,
all quadratic investment-cost coefficients 0.

Every number below is measured in this session by exact market clear + settle
(`capacity_game.clear` / `recleared_profit`) or by the zero-proximal multistart
MPEC audit (`capacity_game.audit_equilibrium`). Nothing is extrapolated unless
it says so.

---

## 1. Headline

The capacity game has a **continuum of equilibria**, not an isolated point. On
the best ray tested, the grid finds **8 pure-strategy Nash equilibria** forming
a ridge along which the *system total* is pinned near 215 MW and the *split
between investors* is free. The best certified point is

> **I1 = 0, I2 = 14 MW, I3 = 200 MW — audited ε = 71.45 EUR/day**
> (0.059 % of I3's profit), `audit_valid = True`, all three MPEC solves optimal.

For comparison: 250 damped-Jacobi sweeps plus the best Gauss–Seidel sweep
reached ε = 747 EUR/day; the oracle-efficient Nikaido–Isoda run reached
ε = 6 540 EUR/day.

**Caveat that limits the claim:** the 215 MW total is *not* invariant to the
nodal shape held fixed by the grid. See §6.

---

## 2. Why the iterative schemes never terminated

The payoff is **piecewise linear in own capacity and the optimum sits on a
kink**, so the best-response map is a step function.

Measured with rivals frozen at the incumbent
(`output/audited_fixed_gs_from_sweep254/best_capacities.csv`):

| I2 total MW | 27.6 | 28.7 | 29.3 | **29.8** | 30.4 | 30.9 | 32.1 | 33.8 |
|---|---|---|---|---|---|---|---|---|
| profit EUR/day | 70 422 | 70 712 | 70 960 | **71 146** | 71 133 | 71 042 | 70 858 | 70 582 |

| I3 total MW | 161 | 169 | 176 | 180 | 184 | **187.4** | 191 | 206 |
|---|---|---|---|---|---|---|---|---|
| profit EUR/day | 64 953 | 70 821 | 79 973 | 89 749 | 92 738 | **122 001** | 120 747 | 118 476 |

- I3 gains **29 264 EUR/day over 3.75 MW** at the peak — 7 804 EUR/MW/day.
- Curvature at I2's peak is −634 EUR/MW²/day inside a ~1.5 MW window and
  **−0.2 outside it**: piecewise linear with a kink, not a smooth maximum.
- Above 206 MW, I3's profit slope is exactly **−20.206 EUR/MW/day**, which is
  the marginal capex of a 3.007 h unit. Gross marginal value of capacity is
  **exactly zero** there — complete saturation.

Consequences observed in the logs:
- Damped Jacobi crawls along the ridge without converging: at sweep 174 the
  increments were still I3 +4.16 / I2 −1.61 MW per 10 sweeps with **no decay
  since sweep 140** — arithmetic, not geometric. It had reached the equilibrium
  *set* and was sliding along it.
- Undamped Gauss–Seidel and undamped Jacobi both jump the same cliff
  (217.6 → 190.7 and 218.0 → 200.3 → 190.6 respectively) and then cycle.
- Damping makes it worse, not better: averaging positions across a jump lands
  between branches. The damped symmetric-start runs parked at ~250 MW where
  every investor's storage operating surplus is exactly 0 (3.8e-07 EUR/day on
  3 501 EUR of settlement) and **I1 loses 1 819 EUR/day** — not an equilibrium,
  the dead zone between two branches.

---

## 3. Economics

- I1 is a pure merchant (no owned generation); I2 owns all wind at N1
  (unconstrained slack); I3 owns **all PV**, at N6 and N8, behind export
  corridors limited to 180 MW (L46/L69) and 210 MW (L98/L78).
- PV_N8 peaks at **436 MW** against ~50 MW of local demand; PV_N6 peaks at
  235 MW against ~45 MW. Storage at N6/N8 relieves the corridor and lifts the
  price I3's own PV receives. That is the entire game.
- Storage arbitrage is not the motive: at saturated profiles
  `storage_settlement − degradation = 0` to ten significant figures. All profit
  is `owned_generation_rent`.
- **Congestion relief is a public good for I3.** Whoever builds storage at
  N6/N8, I3 captures the price support — which is why the total is pinned and
  the split is not.
- **I1 exits at every equilibrium** (MPEC profitable deviation exactly 0.000),
  but *would* enter where storage is scarce: +2 457 EUR/day at (I2 = 0,
  I3 = 140). Pinning it at zero is valid near the ridge, not globally.
- At the equilibrium I3 builds exactly enough to clear the corridor and no more:
  196 → 199.5 MW gains 26 000 EUR/day, 200 MW is the peak, beyond that it loses
  7 EUR/MW/day.

---

## 4. Method that works: grid-certified equilibrium

Implemented as `model/run_grid_certified_equilibrium.py`. It never iterates.

| stage | what | cost |
|---|---|---|
| 0 screen | exact unilateral scale scan per investor; pin investors that cannot profit anywhere | ~21 clears |
| 1 surface | one exact clear per grid point over active investors' portfolio **scale** (nodal shape fixed) | 806 clears, 920 s on 4 workers |
| 2 read off | best response = argmax along each grid line; pure NE = mutual argmax. Exact, no tolerance | free |
| 3 refine | fine unilateral scans off the grid | ~12 clears/candidate |
| 4 certify | `audit_equilibrium`: full MPEC, proximal off, multistart on, free over all nodes and durations | ~350 s/candidate |

Cost is fixed and known before the run. Nothing depends on a starting point
being close, on a step size, or on an update order.

### The ridge (iteration 1, sweep-254 ray)

| I2 (MW) | 0 | 4 | 8 | 12 | 14 | 18 | 22 | 26 |
|---|---|---|---|---|---|---|---|---|
| I3 (MW) | 212 | 209 | 206 | 203 | 200 | 197 | 194 | 191 |
| total | 212 | 213 | 214 | 215 | 214 | 215 | 216 | 217 |
| I2 profit | 70 694 | 70 660 | 70 627 | 70 594 | 70 577 | 70 544 | 70 510 | 70 477 |
| I3 profit | 121 830 | 121 851 | 121 872 | 121 893 | 121 914 | 121 935 | 121 956 | 121 977 |

Off-grid ε at (14, 200) = 2.09 EUR/day (scale-only). Full MPEC audit at that
point: I1 0.000, I2 63.77, **I3 71.45** EUR/day, 359 s.

---

## 5. Dead ends — all measured, do not retry

**5.1 Quadratic investment cost.** To matter against the kink you would need
q_P = 38 922 EUR/MW² (I2) to 130 192 EUR/MW² (I3) — marginal cost 176× to
3 697× the linear 6 600 EUR/MW. An economically sensible q_P = 26.4 contributes
0.008 EUR/MW²/day against a measured natural payoff curvature of
−634 EUR/MW²/day: **75 000× too small.** The per-node hooks
(`quadratic_cost_*_per_node_*`) exist and work; they are simply irrelevant at
any defensible value.

**5.2 Demand-adjustment penalty ρ** (currently 25, loader default 500):

| ρ | I2 max slope jump | I2 argmax / peak | I3 max slope jump | I3 argmax / peak |
|---|---|---|---|---|
| 25 | 384 | 29.8 MW / 71 146 | 8 143 | 187.4 MW / 122 001 |
| 10 | 167 | 33.8 MW / 64 917 | 2 872 | 198.6 MW / 111 403 |
| 5 | 15.6 | 33.8 MW / 62 785 | 922 | 209.9 MW / 96 888 |
| 2 | 0.1 | 26.4 MW / 52 642 | 540 | 209.9 MW / 56 780 |

I2 smooths by ρ = 5. **I3 stays jagged until ρ = 2** — its slope sequence at
ρ = 5 is `468 225 12 7 25 29 393 1314 1585 1571 1077 830 1546`, nothing like a
concave payoff. At ρ = 2 I3's profit has fallen **54 %** and its optimum has
left the scan range. Not a viable regularizer for the capacity game. (Contrast
the earlier finding that ρ = 5 *did* smooth the **withholding** response —
different lever, different answer.)

**5.3 Outer loop on the nodal shape — diverges.** Taking the audit's
unrestricted best responses at (14, 200) as a new ray and re-running the whole
grid:

| | audited ε |
|---|---|
| iteration 1 (sweep-254 ray) | **71.45 EUR/day** |
| iteration 2, best candidate | 678.89 — but `numerically_valid = False` |
| iteration 2, best valid candidate | **906.82 EUR/day** |

13× worse. The shape update was applied to both investors simultaneously
(Jacobi in shape space) and overshot. The useful inference: **the sweep-254
nodal shape is genuinely near-optimal, and the 250 Jacobi sweeps are what
produced it.** One shape jump destroyed 250 sweeps of refinement.

**5.4 A σ-based handoff criterion — no signal.** Decomposing sweep-to-sweep
movement into scale (change in portfolio total) and shape (MW relocated between
nodes at constant total), σ = shape/(shape+scale) over the 174-sweep chain:

```
sweep    3    10    20    30    50    80   100   120   140   160   174
sigma  0.92  0.78  0.56  0.31  0.65  0.54  0.60  0.31  0.88  0.38  0.67
```

No trend from sweep 20 onward; it bounces between 0.31 and 0.92. A threshold
rule would fire at random. There is also **no phase in which the shape settles
and only scale drifts** — at sweep 174 both are still moving (0.58 MW scale,
1.16 MW shape per sweep) while I3's total climbs monotonically 62 → 162 MW
without stopping. σ is worth reporting as a diagnostic; it is not a trigger.

---

## 6. What limits the claim

**6.1 The total is not shape-invariant.** Iteration 2's ray gives 6 equilibria
with totals **195–203 MW**, against 212–217 MW for iteration 1 — an ~8 % shift,
with the I2 range collapsing from [0, 26] to [0, 10] and the trade-off ratio
changing from I2 +4 ↔ I3 −3 to I2 +2 ↔ I3 −3. The ridge *structure* (downward
slope, substitution between investors) is robust; the specific number is not.
Iteration 1's ray is preferred because its audited ε is 13× lower, but that is
an argument from ε, not a proof of uniqueness.

**6.2 The nodal shape differs materially across runs**, and this is a real
feature of the best-response map, not solver scatter — I3's split at (14, 200)
is 53.6 : 46.4 with best response 47.1 : 52.8, the same flip the undamped
Gauss–Seidel run landed on:

| run | I3 split | I2 split |
|---|---|---|
| fixed GS (gridded) | N6 53.6 % / N8 46.4 % | N4 88 % / N8 10 % / N1 2 % |
| undamped GS | N6 45.6 % / N8 54.4 % | N4 70 % / N8 16 % / N1 14 % |
| undamped Jacobi | **N3 29.7 %** / N6 31.9 % / N8 38.5 % | N8 67 % / N1 33 %, **no N4** |
| sweep 174 | N6 52.6 % / N8 47.3 % | N4 80 % / **N9 20 %** |

**6.3 I2's location is nearly payoff-irrelevant.** At (14, 200) its best
response abandons N4 entirely — 12.3 of its 14 MW — for 64 EUR/day. The
equilibrium set is plausibly larger than the I2/I3 ridge. **Unverified.**

**6.4 The certificate is local.** `audit_equilibrium` uses 3 multistart
refinements, so ε = 71.45 means "no better deviation found from those starts",
not "none exists". The codebase distinguishes this as
`global_best_response_certified`.

**6.5 Grid holes.** Iteration 2 cleared 790/806 points; 16 failed on Ipopt's
`max_seconds = 45` ([`solvers.py:31`](model/solvers.py)) under 4-way contention.
The runner records and excludes them, but a hole could in principle sit where a
candidate is. It needs a `--solver-max-seconds` knob.

---

## 7. Recommended method

Two phases, with a strict division of labour:

1. **Phase 1 — damped Jacobi until *relative* regret stalls.** Its real job is
   converging the **nodal shape**, which it does well (§5.3). Use relative
   regret `max_i r_i / max_i π_i`, never capacity movement, never MW
   thresholds, never node names — that is what makes the criterion survive a
   change of investor portfolios. Compute regret cheaply per sweep (the sweep
   already solves every best response; one exact reclear each ≈ 15 s), not with
   the 6-minute multistart audit.
   Guard: **require individual rationality at handoff.** A negative-profit
   investor means phase 1 is not finished (the symmetric runs parked with I1 at
   −1 819 EUR/day), and gridding there enumerates the wrong region.
   Since phase 1 no longer has to converge, damping can be tuned purely for
   speed — 0.5 is likely better than 0.25.

2. **Phase 2 — grid the scale/split at whatever shape phase 1 ended on**, then
   certify with the MPEC audit. Do **not** iterate on the shape (§5.3).

3. **Report the residual ε rather than trying to eliminate it.** The
   71.45 EUR/day *is* the price of the shape not being exactly optimal, it is
   0.059 % of profit, and chasing it made things 13× worse.

### Proposed methods figure

"Has phase 1 done enough?" cannot be answered directly, but its **consequence**
can be measured: run phase 2 against the shapes from sweeps 50, 100, 174 and
254 and plot **audited ε against phase-1 sweep count**. If it falls and
flattens, that curve is the convergence evidence. Re-running it per portfolio
scenario also answers whether the handoff point moves when ownership changes.
Estimated cost: 4 grid runs ≈ 2 hours. **Not yet run.**

---

## 8. Open items

- [ ] ε-versus-sweep-count curve (§7) — the core methods figure.
- [ ] Multi-shape sweep: repeat the pipeline from the four distinct shapes in
      §6.2 to test basin multiplicity. Note three of the four descend from
      sweep 254, so they are distinct branches but not independent origins; the
      only independent start (symmetric) never converged.
- [ ] Verify whether I2's location is genuinely free (§6.3). Would widen the
      equilibrium set from a ridge to something larger.
- [ ] Add `--solver-max-seconds` to the runner; re-check whether any grid hole
      is adjacent to the ridge (§6.5).
- [ ] Audit the remaining ridge points with `--audit-all` so every member of the
      set carries its own certificate, not just (14, 200).

---

## 9. Artefacts

| path | what |
|---|---|
| `model/run_grid_certified_equilibrium.py` | the method (§4) |
| `model/output/grid_certified_smoke/` | 5×5 smoke run, reproduces the ridge independently |
| `model/output/old/grid_certified_shape_iter2/` | iteration 2 (§5.3, §6.1) — archived |
| `model/output/audited_fixed_gs_from_sweep254/best_capacities.csv` | the preferred ray |
| `model/input/shape_iter2.csv` | iteration-2 ray, kept for reproducibility |
| `model/output/smoothed_merged_chain_174sweeps/` | the 174-sweep chain used in §2 and §5.4 |

`best_responses.csv` from a grid run plots directly as the two best-response
curves in (X_I2, X_I3) space — the ridge appears as the segment where they
coincide rather than crossing transversally.

---

## 10. Addendum — 2026-09-09, later the same day

Three changes: the outputs were archived, the convergence criterion was
replaced, and one claim in §2 turns out to have been measured too early.

### 10.1 Correction to §2: the run was still in its transient at sweep 174

§2 reports "no decay since sweep 140 — arithmetic, not geometric" and concludes
the iteration had reached the equilibrium set and was sliding along it. That
measurement was taken at sweep 174. The 50-sweep continuation past it
(`model/output/smoothed_continued_from_sweep174`) does not support the reading:

| sweep (continuation) | 5 | 10 | 15 | 20 | 25 | 30 | 35 | 40 | 45 | 50 |
|---|---|---|---|---|---|---|---|---|---|---|
| system total MW | 197.6 | 198.8 | 200.1 | 202.4 | 205.2 | 208.0 | 210.4 | 212.0 | 213.3 | 214.2 |
| power residual MW | 3.9 | 6.7 | 20.4 | 4.9 | 4.7 | 4.6 | 1.7 | 1.4 | 1.3 | 1.1 |

The total's increment per 5 sweeps runs 2.8 → 2.4 → 1.65 → 1.28 → 0.84 from
sweep 30 on — decaying at roughly 0.7 per 5 sweeps, extrapolating to ~216 MW,
which is the ridge total. The residual falls from 4.6 to 1.08 over the same
stretch. **The total converges.** What does not settle is the *split*: at the
end of the continuation it is I2 = 31.1 / I3 = 182.0, while the §4 ridge at the
same total sits near I2 = 14 / I3 = 200. Same aggregate, different allocation —
exactly what §3's public-good mechanism predicts.

This matters for the method: §7's two-phase handoff was designed around an
iteration that supposedly could not converge. It can. What it cannot do is pick
a point out of the equilibrium set, and no algorithm can, because there is
nothing there to pick.

### 10.2 The grid resolves less than its own tolerance

Across the smoke ridge, I3's profit spans **84 EUR/day** and I2's spans
**134 EUR/day**, while the audited ε at the certified point is **106 EUR/day**.
The certification tolerance is larger than the payoff variation it is being
used to resolve. Individual ridge members are not distinguishable at the
precision the method delivers, however many are audited. Report the ridge as a
set; do not rank its members.

### 10.3 Convergence is now measured on payoffs

`--convergence-metric` was added to `run_model.py`:

- `capacity` (default, unchanged) — raw MW/MWh best-response deviations.
- `regret` — `max_i r_i / max_i π_i` against `--tolerance-relative-regret`.
  This is the Nash condition, and it is the same quantity `audit_equilibrium`
  reports as `profitable_deviation_eur_per_day`, so the per-sweep column and
  the endpoint certificate are one number on one axis.
- `profit` — incumbent payoffs stop moving between sweeps.

**The cost objection was wrong.** Regret was assumed expensive because it needs
exact profits. It does not: `best_response` already re-clears every candidate
it refines, since it selects on exact profit rather than the MPEC's own. The
only thing missing was the incumbent's profit, which is **one market clear:
0.65 s measured, against a sweep of roughly 48 s — 1.4 % overhead.**

Three guards, all encoding measured lessons:

- Only a multistart sweep can certify a stop on regret. Without it a sweep
  solves one local NLP from the incumbent (`best_response` truncates the start
  list to `starts[:1]`), so its regret is a lower bound, not a Nash gap — the
  same single-branch blindness §6.4 records for the endpoint certificate. A
  quiet single-start sweep holds the stability counter; a large regret resets
  it. With `multistart_every_sweeps = 0` the metric is a pure monitor: the run
  goes the distance and the final audit is the certificate, which is what you
  want when the trajectory, not an early stop, is the deliverable.
- `regret` refuses to run with a non-zero proximal penalty. The proximal term
  pulls each best response toward the incumbent, so a regularized regret
  understates the deviation it claims to certify.
- Both payoff metrics refuse to stop while any investor is below zero profit
  (`--allow-negative-profit-stop` overrides). This is the §7 guard: the damped
  symmetric runs parked at ~250 MW with I1 at −1 819 EUR/day, where payoffs are
  flat and no deviation has been tested. Flat is not optimal.

Payoff metrics are Jacobi-only. Under Gauss–Seidel each investor answered a
different partially-updated profile, so no single clear values them all;
`run_gauss_seidel` raises rather than reporting a number that would not mean
what it says.

New `history.csv` columns: `max_regret_eur_per_day`, `relative_regret`,
`regret_<I>_eur_per_day` (signed, so a best response worse than the incumbent
stays visible as the solver report it is), `incumbent_profit_<I>_eur_per_day`,
`max_incumbent_profit_change_eur_per_day`, `individually_rational`,
`regret_error`, `convergence_metric`.

### 10.4 Outputs archived

Superseded audits, grid searches and dead-end schemes moved to
`model/output/old/`, with `model/output/old/README.md` recording what each was
and which section still cites it. Cited paths gained an `old/` segment. Kept
active: `smoothed_merged_chain_174sweeps`, `smoothed_continued_from_sweep174`,
`grid_certified_smoke`, `audited_fixed_gs_from_sweep254`.

The dead-end *modules* (`regret_guided_search.py`,
`oracle_efficient_regret_search.py`,
`run_audited_alternating_gauss_seidel.py`) were left in place: they carry
passing tests, and retiring them is a separate change.

### 10.5 Revised open items

- [ ] **Single clean Jacobi run**, fresh symmetric start (45/45/45), one damping
      value, ~400 sweeps, `--convergence-metric regret --proximal-penalty 0.0`.
      This is now the method. It also fixes a reproducibility hole: the
      174-sweep chain is stitched from three runs and the first two output
      directories no longer exist, so the settings behind sweeps 0–110 cannot be
      recovered. Estimated ~5.5 h at 48 s/sweep plus one final audit.
- [ ] Plot `max_regret_eur_per_day` against sweep number, with the final audited
      ε marked. That is the methods figure, and it now comes free with the run
      rather than costing the 4 grid runs §7 proposed.
- [ ] Keep exactly one grid figure: `best_responses.csv` from
      `grid_certified_smoke`, showing the best-response curves coinciding over a
      segment rather than crossing transversally. That is the visual proof the
      equilibrium is a set, and it is what explains the non-settling split.
- [x] ~~ε-versus-sweep-count curve via 4 grid runs~~ — superseded by the regret
      column, which measures the same thing continuously and for free.
- [ ] The §1 headline (I2 = 14, I3 = 200, ε = 71.45) still has **no artefact**:
      no output directory, run_config or log anywhere in the tree. The only
      certified points on disk are (8, 206) ε = 106.46 from
      `grid_certified_smoke` and (2, 197) ε = 678.89 (`numerically_valid: false`)
      from the archived iteration 2. Either regenerate it or restate §1 on the
      evidence that exists.

---

## 11. Addendum — congestion confirmed, rho corrected

### 11.1 The network does what it was designed to do

Checked on `smoothed_continued_from_sweep174` (~215 MW installed). The 47
EUR/MWh ceiling seen in the price summary is the thermal ladder's evening
marginal unit and says nothing about congestion — here congestion shows as
*collapse*, not scarcity.

| hour | N1 | N4 | N5 | N6 | N8 | spread | binding |
|---|---|---|---|---|---|---|---|
| 11 | 27.94 | 27.94 | 26.23 | 16.12 | 21.56 | 11.81 | L46 |
| 12–13 | 26.58 | 26.58 | 25.34 | 16.12 | 20.06 | 10.45 | L46, L78 |
| **14** | 26.58 | 26.58 | 25.34 | **13.62** | 17.56 | **12.96** | L46, L78 |
| 15 | 26.58 | 26.58 | 25.34 | 16.12 | 20.06 | 10.45 | L46, L78 |
| 16 | 27.94 | 27.94 | 26.23 | 16.12 | 21.56 | 11.81 | L46, L78 |

Outside 11–16 there is no congestion and prices are uniform at 34–47.
**L46 binds at 100 % in every hour 11–16, L78 in 12–16.**

The counterfactual makes the design explicit. At **zero storage**, hour 14:

| profile | N1 | N6 | N8 | spread |
|---|---|---|---|---|
| zero storage | 23.00 | **0.00** | **0.00** | 23.00 |
| symmetric start (45/45/45) | 23.00 | 0.00 | 0.00 | 23.00 |
| converged (~215 MW) | 27.11 | 17.28 | 21.80 | 9.83 |

Without storage the PV nodes clear at **zero**. Storage lifts N6 from 0 to
17.28 EUR/MWh. That is the entire mechanism of §3, and it is working. The
PTDF was independently verified to satisfy KCL against the IEEE-9 topology.

### 11.2 rho was distorting the answer, and §5.2 was reading it backwards

At the ISO's optimum, `DemandAdjustment[n,t] = LMP[n,t] / rho` **exactly**
(max error 1.9e-12 over 216 node-hours) — it is the stationarity condition. So
rho is an inverse elasticity, and the term is a virtual generator at every node
with marginal cost `rho * x`.

At the shipped `rho = 25` that generator supplies **318.7 MWh/day, 2.42 % of
load**, and **213.6 MWh/day of it (67 %) lands at N1, N2, N3, N4, N7, N9 —
nodes with no demand in any hour.** There is no demand there to adjust; it is
conjured generation.

Measured at the converged profile:

| rho | adjustment MWh/day | % load | N6 h14 | spread h14 | I2 profit | I3 profit |
|---|---|---|---|---|---|---|
| **25 (shipped)** | 318.7 | 2.42 % | 13.62 | 12.96 | 71 362 | **109 813** |
| 100 | 80.7 | 0.61 % | 17.28 | 9.83 | 71 993 | 114 657 |
| 500 | 16.1 | 0.12 % | 17.28 | 9.83 | 71 993 | 114 657 |
| 5 000 | 1.6 | 0.01 % | 17.28 | 9.83 | 71 993 | 114 657 |
| 10 000 | 0.8 | 0.01 % | 17.28 | 9.83 | 71 993 | 114 657 |

**The clearing is invariant for rho >= 100** — bit-identical prices and profits
from 100 to 10 000. Only rho = 25 differs, and it understates I3's profit by
**4 844 EUR/day (4.2 %)** and I2's by 631 EUR/day, while deepening the midday
spread by 3.1 EUR/MWh.

Higher rho is also *better* for the relaxation, not worse. With capacities held
fixed so there is no local-optimum noise, the relaxed-KKT price error against
the exact QP is:

| rho | max abs price error, eps 1e-4 | profit error | eps 1e-6 |
|---|---|---|---|
| 25 | 0.00384 | 5.41 | 0.056 |
| 100 | 0.00039 | 0.497 | 0.005 |
| 500 | 0.00034 | 0.464 | 0.005 |
| 5 000 | 0.00033 | 0.461 | 0.005 |

rho = 25 is the worst case on both axes at once: 10x the relaxation error and
20x the economic distortion.

**This reverses the reading of §5.2.** That section treated rho as a smoothing
regularizer and concluded lowering it "does not smooth I3". Lowering rho does
not smooth anything — it *scales the virtual generator as 1/rho*. At rho = 2
the term would supply on the order of 4 000 MWh/day, roughly 30 % of load,
which is why I3's profit fell 54 %: not a regularizer failing to smooth, the
model being flooded. Merit-order smoothing is the job of the nine-step thermal
ladder (23–68 EUR/MWh), which is what the input metadata says it is for.

**The fix is structural, not a retuning.** Raising rho only shrinks the
conjured energy; it does not stop the model creating it. `MarketData.demand_is_adjustable`
now holds the term at zero wherever `demand_el == 0`, in `iso_market` and in
both MPEC builders alike. The MPEC additionally **skips its stationarity
condition** there: `rho * 0 == lam` would pin the LMP at an unloaded node to
zero instead of leaving it to `net_injection_stationarity`, which is what
actually defines it. A regression test covers exactly that trap.

Cleared prices are unaffected — verified over 30 random capacity profiles and
all 216 node-hours, the term at unloaded nodes never participated in price
formation. What it did was create energy.

**Consequence: the clearing is now invariant to rho.** At the converged
profile, prices and profits are identical at rho = 25, 100, 500 and 5 000:

| rho | adjustment MWh/day | % load | at unloaded nodes | N6 h14 | I2 profit | I3 profit |
|---|---|---|---|---|---|---|
| 25 | 106.7 | 0.81 % | **0.0** | 17.28 | 71 993 | 114 657 |
| 100 | 26.7 | 0.20 % | **0.0** | 17.28 | 71 993 | 114 657 |
| 500 | 5.3 | 0.04 % | **0.0** | 17.28 | 71 993 | 114 657 |
| 5 000 | 0.5 | 0.004 % | **0.0** | 17.28 | 71 993 | 114 657 |

The entire rho sensitivity of §5.2 was the conjured generation. With it gone,
rho does only the job it was introduced for — pinning the dual — and the sole
remaining choice it governs is how much load goes unserved: 99.19 % served at
rho = 25, **99.96 % at rho = 500**, 99.996 % at 5 000.

The relaxation improved too. With capacities held fixed, I3's embedded-profit
error against the exact market fell from 5.41 to 0.29 EUR/day at rho = 25, and
is 0.45 at rho = 500 (0.0007 at eps = 1e-6).

The congestion design is untouched: zero storage still clears N6 and N8 at
0.00 EUR/MWh at hour 14 against N1 at 23.00, and the converged profile still
lifts N6 to 17.28.

`market_data_smoothed.json` is **unchanged at 25**, so every archived run stays
reproducible and its cited sha256 stays valid. Note that those runs were
produced by the *old* model and are not comparable to anything run from here:
the ~215 MW ridge is a conjured-energy result.

### 11.3 Run command

```
python model/run_model.py --data model/input/market_data_smoothed.json   --demand-adjustment-penalty-eur-per-mw2 500   --max-sweeps 400 --damping 0.25   --convergence-metric regret --proximal-penalty 0.0   --multistart-every-sweeps 0   --output-dir model/output/jacobi_fresh_400
```

Multistart is **off during sweeps on purpose**. The deliverable is the
regret-versus-sweep curve, so the run should go the full distance rather than
halt at whatever sweep first looks quiet; regret is still recorded every sweep
at 0.65 s, and the zero-proximal final audit is the certificate. It also matches
the 174/254-sweep chain, and it keeps the iterate from jumping branches
mid-run. Because prices are now rho-invariant, choosing 500 over 5 000 is only
about how much load is served, not about the equilibrium.

---

## 12. Correction — rho is not invariant; it selects the congestion regime

§11.2 concluded "the clearing is now invariant to rho". **That was measured at a
single profile and does not generalise.** The sweep-174 profile (214.2 MW) sits
clear of the corridor threshold, where rho genuinely does not matter. The
profile the fresh 15-sweep run actually reaches (187.8 MW) sits *on* it, and
there rho decides the answer:

| profile | rho 25 | 100 | 500 | 5000 |
|---|---|---|---|---|
| 214.2 MW — N8 h14 | 21.80 | 21.80 | 21.80 | 21.80 |
| 214.2 MW — I3 profit | 114 657 | 114 657 | 114 657 | 114 657 |
| **187.8 MW — N8 h14** | **0.00** | **0.00** | **8.33** | **21.80** |
| **187.8 MW — I3 profit** | **86 126** | **87 859** | **103 018** | **113 902** |

A 32 % swing in I3's profit across rho, at the operating point the iteration
converges to.

### 12.1 Why

The elastic term supplies `LMP/rho` MW at every demand node. Near the corridor
limit that trickle is enough to flip the regime. Scaling the storage profile
through the threshold, N8's hour-14 price:

| total MW | rho 100 | 500 | 2500 | 5000 | 20 000 | 100 000 |
|---|---|---|---|---|---|---|
| 169.0 | 0.00 | 0.00 | 0.00 | 0.00 | 0.00 | 0.00 |
| 178.4 | 0.00 | 0.00 | 0.00 | 0.00 | 0.00 | 0.00 |
| **187.8** | **0.00** | **8.33** | **21.80** | 21.80 | 21.80 | 21.80 |
| 197.2 | 23.00 | 23.00 | 23.00 | 23.00 | 23.00 | 23.00 |

Every rho agrees below 178 and above 197. The regularizer only has a vote
inside a ~10 MW band, and the iteration lands in it. Stable from rho = 2500 up;
21.80 is the rho → infinity (inelastic demand) answer.

This is the same knife edge the capacity EPEC has always had. rho does not
create it — but a small rho lets the regularizer choose which side of it the
model sits on, which is not a property a regularizer should have.

### 12.2 It also explains the old model's different trajectory

The pre-fix model conjured energy at six *additional* nodes — a far larger
effective elastic injection — which held the run on the other side of the
threshold for most of its length. That, not rho's numeric value, is why the
174-sweep chain differentiated (I1 exiting 45 -> 1.0 MW) while the fixed model
at 15 sweeps does not.

A caution on that comparison: the old chain's differentiation emerged over
sweeps 20-174, and at sweep 20 it stood at I1 57.8 / I2 59.3 / I3 71.4 with I1
still near its own peak. **The fixed model has never been run past 15 sweeps**,
so "the fixed model does not differentiate" is not yet established — only that
it has not differentiated by sweep 15.

An earlier hypothesis here — that the conjured energy suppressed arbitrage and
that was what drove I1 out — is **wrong**. Measured at the plain15 profile,
conjuring *inflated* the storage operating surplus (67.34 EUR/MW/day against
40.25 without it).

### 12.3 Settings

**rho = 5000 with complementarity_epsilon = 1e-6.**

rho = 5000 is clear of the regime-selection band, conjures 0.53 MWh/day
(0.004 % of load), and shows no numerical penalty out to rho = 100 000 (solve
3.6 s -> 4.3 s, duals unchanged at 47.00).

The tighter epsilon is required, not cosmetic. Near the threshold the lower
level is nearly degenerate and the elastic term had been cushioning the
Scholtes relaxation; removing the cushion grows the relaxation error. The error
is linear in epsilon:

| rho | eps | fixed-capacity price error | profit error EUR/day |
|---|---|---|---|
| 500 | 1e-4 | 0.024968 | 50.88 |
| 500 | 1e-6 | 0.000249 | 0.51 |
| 5000 | 1e-4 | 0.131125 | 205.20 |
| **5000** | **1e-6** | **0.001263** | **1.98** |

1.98 EUR/day is inside the audit's 10.0 gap tolerance. Cost: roughly 2x slower
MPEC solves, so a 400-sweep run goes from ~5.5 h to ~8-9 h.

rho = 500 with eps = 1e-6 has better numerics (0.51) but solves a market that is
wrong at the threshold — N8 at 8.33 where the inelastic answer is 21.80.
Getting the physics right is worth 1.5 EUR/day of relaxation error.

### 12.4 Run command

```
python model/run_model.py --data model/input/market_data_smoothed.json \
  --demand-adjustment-penalty-eur-per-mw2 5000 \
  --complementarity-epsilon 1e-6 \
  --max-sweeps 400 --damping 0.25 \
  --convergence-metric regret --proximal-penalty 0.0 \
  --multistart-every-sweeps 0 \
  --output-dir model/output/jacobi_fresh_400
```

Supersedes §11.3.

---

## 13. Is there a capacity split? No — and the reason is structural

Asked directly whether a determinate split between investors had been verified,
the answer is **no, and this section shows there is not one to find** in the
model as configured. The equilibrium is a set: the *system total* is pinned, the
*split between investors* is free. That is what §1 and §3 already said. The rho
fix changed the number (215 -> ~188 MW); it did not change the structure.

### 13.1 The diagnostic that settles it

I3's exact profit against its **own** total, rivals frozen at the 15-sweep
profile, rho = 5000:

| I3 total MW | 50 | 60 | 64.64 | **70** | 80 | 100 | 120 |
|---|---|---|---|---|---|---|---|
| profit EUR/day | 65 465 | 72 526 | 113 902 | **122 819** | 122 748 | 122 606 | 122 464 |

A **cliff followed by a plateau**. Profit jumps 72 526 -> 122 819 between 60 and
70 MW as the corridor clears, then falls at only **7.1 EUR/MW/day** — a third of
the 20.15 EUR/MW/day capex, because storage above the threshold still earns
arbitrage. The optimum is pinned sharply on the left by the threshold and only
weakly on the right.

**And the threshold is a system quantity, not I3's.** With I1 + I2 held at
123.19 MW, I3's jump occurs near 65 MW — a system total of ~188 MW, which is
exactly where every run converges. Whoever supplies that 188 MW, I3 receives the
price support. That is the public good of §3, and it is why the total is
determinate and the split is not.

### 13.2 Everything tried, and why each failed

| experiment | result | why |
|---|---|---|
| baseline, 15 sweeps (I2=wind, I3=PV6+PV8) | 64.28 / 58.91 / 64.64, total 187.83 | share locked at 34/31/34 from sweep 1 |
| split PV ownership (I1=wind, I2=PV6, I3=PV8) | 58.80 / **64.54 / 64.54**, total 187.87 | PV owners identical to 0.01 MW |
| tighten N8 corridor to 120 MW | 36.27 / 36.13 / 36.20, total 108.60 | did not differentiate; collapsed the storage business |
| capex x1 -> x12 | 48/44/81 held to x4, then **0/0/81** at x7 | corner solution: the optimum sits on a kink, so it jumps rather than grading |

Two structural facts defeat the network-side levers:

- **The corridors are electrically coupled.** A discharge at N8 unloads *N6's*
  corridor by 0.467 (PTDF). Relief cannot be privatised by ownership. In the
  split-ownership run **both** PV owners put more at N8 than at N6 — including
  the owner of PV_N6 — because N8 is simply the better relief site for the whole
  region. Location follows topology, not title.
- **The input is deliberately balanced.** Marginal relief incentive scales as
  PV size x price gap: N6 gives 235.0 x 9.83 = 2310, N8 gives 436.4 x 5.31 =
  2317. Within 0.3 %. The metadata says so — "balanced-congestion IEEE-9 case".
  The two PV nodes were tuned to equal relief value, and they have it.

A corridor-limit screen over 16 combinations of L46/L69 and L98/L78 found **no**
configuration in which both PV owners gain a large *and* differently-sized
benefit. Every configuration gives one owner a large gain and the other
essentially none.

### 13.3 The actual cause

Not the network and not the ownership: **linear investment cost plus a public
good.** Private provision of a public good with linear costs yields corner
solutions and an indeterminate contribution split. Each investor either is in
the benefiting group or is not — binary, never graded — and any allocation
summing to the threshold is an equilibrium.

This is also why the system sits *on* the knife edge of §12: the equilibrium
total is exactly the corridor-clearing threshold, which is the one place where
rho can flip the regime.

### 13.4 The lever that follows from the diagnosis — untested

Strictly convex own-cost. With `0.5 * q * sum_n X_n^2` per node, an investor's
marginal cost rises with its *own* capacity, so its contribution is uniquely
determined given the others and the split becomes determinate instead of a
continuum.

§5.1 dismissed quadratic costs, but for a different purpose — smoothing the
payoff kink, which needed q ~ 38 922 EUR/MW^2. Pinning a split is a far weaker
requirement: the plateau slope is only 7.1 EUR/MW/day, and the per-node marginal
term is `3.2e-4 * q * X_n`, so at a typical 25 MW nodal holding **q ~ 1000-1500
EUR/MW^2** already dominates it — some 30x smaller than §5.1's figure.

**Not yet run.** It is falsifiable: if the split is still ~equal at
`--quadratic-cost-power-per-node-eur-per-mw2 1250`, convex costs are not the
answer either and the continuum is irreducible.

### 13.5 Method warning — frozen-shape scans are unreliable here

A unilateral scan that scales a *frozen* nodal shape predicted 48 / 44 / 81 for
the baseline and 25 / 36 / 39 for split ownership. Neither survived contact with
an actual run. The scans were measuring the residue of whichever shape they
inherited, not the configuration under test, and they mis-predicted three times
in a row.

Marginal probes at zero storage fail for a related reason: relief is a
**threshold** effect, so a probe in the uncongested regime says nothing about
incentives at the equilibrium. 60 MW of storage at any single node moves PV
rents by under 20 EUR/day, while going from 0 to 188 MW roughly doubles them.

Only a real run settles a configuration question in this model. Budget ~12
minutes per candidate, not a screen.

### 13.6 What is still open

- **The fixed model has never been run past 15 sweeps.** The old chain's
  differentiation emerged over sweeps 20-174, and at sweep 20 it stood at
  57.8 / 59.3 / 71.4 with I1 still near its own peak. "The corrected model does
  not differentiate" is therefore **not established** — only that it has not by
  sweep 15. The 400-sweep run in §12.4 settles it and should be run before any
  further configuration work.
- Splitting PV ownership cut the maximum audited deviation 3x at equal sweep
  count (21 468 -> 6 810 EUR/day), because no single player then holds a large
  private stake. Worth keeping for convergence speed even though it produced no
  split.
